# Electrical Safety Guideline

September 2021

Version 1.4

# Contents

# 1 Foreword . .3

1.1 Revision Log . 4

# 2 Introduction . .5

2.1 What are electrical risks?.. 5

2.2 What is electrical work? . 5

2.3 What is not electrical work? . 5

# 3 HSE Risk Management.. .6

# 4 Electrical work competencies.

4.1 Electrical worker competency..

4.2 Electrical work – who can do what?.. .8

4.3 Electrical competency assessment. .9

4.4 Verification of electrical competency.. 9

# 5 Conducting electrical work.. .11

5.1 General electrical work principles. .11

5.2 Tools and Equipment. .12

5.3 Working on a different site. .12

# 6 Isolation of Electricity Supply . .13

6.1 Lock out and tag out. .13

6.2 Isolation locks.. .13

# 7 Energised electrical work .14

7.1 Planning energised electrical work . .14

7.2 Application to undertake energised electrical work.. .14

7.3 Carrying out energised electrical work.. .15

7.4 Safe Work Instructions . .15

7.5 Safety Observers . .16

7.6 Other considerations . .16

7.7 Energised electrical work – testing and fault-finding.. .17

# 8 Work with electrical equipment . .20

8.1 Purchasing of equipment. .20

8.2 Modifications to electrical equipment . .20

8.3 Disposal of electrical equipment. .20

8.4 Inspection, testing and tagging. ..21

9 Electrical Safety Officers (ESO) . ..22

9.1 Business Unit and Site Electrical Safety Officers.. .22

9.2 Electrical Safety Officer competencies .22

9.3 Letters of appointment. .23

9.4 Duties of Electrical Safety Officers . .23

10 Referenced Documents. .25

# 1 Foreword

This guideline provides practical guidance on how to achieve the electrical safety requirements set out in the CSIRO Electrical Safety Procedure and effective ways to reduce and manage electrical risks.

CSIRO has a duty of care under the Work Health and Safety (WHS) Act and WHS Regulations to ensure that our people, so far as reasonably practicable, are not exposed to electrical risks in the workplace and to subsequently manage the risks by identifying and applying controls to either eliminate or manage potential electrical hazards.

This guideline does not cover all relevant hazards and risks associated with working on or with electrical equipment and electrical installations. However, when planning and carrying out work involving electricity, or an alternate energy source all hazards, and risks need to be considered.

# 1.1 Revision Log

<table><tr><td>Date</td><td>Version</td><td>Affected section</td><td>Summary of revision</td><td>Authorised by</td></tr><tr><td>19/10/20</td><td>1.2</td><td>5.3</td><td>Added sub section on conducting electrical work on different CSIRO sites.</td><td>Katie Carroll (HSE Advisor)</td></tr><tr><td>19/10/20</td><td>1.2</td><td>9</td><td>Added new Electrical Safety Officer section</td><td>Katie Carroll (HSE Advisor)</td></tr><tr><td>12/2020</td><td>1.3</td><td>4.1</td><td>Updated WA competency requirements in Table 1.</td><td>Katie Carroll (HSE Advisor)</td></tr><tr><td>12/2020</td><td>1.3</td><td>7.2</td><td>Added new Application to undertake energised electrical work section</td><td>Katie Carroll (HSE Advisor)</td></tr><tr><td>27/09/2021</td><td>1.4</td><td>4.2</td><td>Wording amended to clarify who should be able to do what electrical work.</td><td>Katie Carroll (HSE Advisor)</td></tr><tr><td>27/09/2021</td><td>1.4</td><td>9.2</td><td>ECO competency example amended.</td><td>Katie Carroll (HSE Advisor)</td></tr></table>

# 2 Introduction

# 2.1 What are electrical risks?

Electrical risks have the potential to cause death and serious injury through direct or indirect contact with electricity. The most common risks are:

 Electric shock causing injury or death, if contact is made with energised parts.   
 Fire, arcing or explosion causing burns, for example when moisture or dust enter electrical equipment, or an explosive atmosphere is present.   
 Toxic gases causing illness or death.

# 2.2 What is electrical work?

Section 146 of the WHS Regulation defines “electrical work” as:

 connecting electricity supply wiring to electrical equipment or disconnecting electrical supply wiring from electrical equipment; or   
 installing, removing, adding, testing, replacing, repairing, altering or maintaining electrical equipment or an electrical installation.

# 2.3 What is not electrical work?

Electrical work does not include work on electrical equipment that is operated by electricity at extra-low voltage except electrical equipment that:

 is part of an electrical installation located in an area in which the atmosphere presents a risk to health and safety from fire or explosion; or   
 is, or is part of an active impressed current cathodic protection system.

Appendix 1 What is not electrical work in CSIRO within the Electrical Safety Procedure lists the activities that are considered electrical work under Section 146 of the WHS Regulations.

# 3

# HSE Risk Management

# Electrical Safety Procedure Section 1 – HSE Risk Management

Prior to undertaking any electrical work or activities involving a possible electrical hazard that has the potential to cause injury or property/infrastructure damage an Activity Risk Assessment must be completed. A Safe Work Instruction (SWI) must be completed for recurring electrical work and energised electrical work.

Section 147 of the WHS Regulation specifies that an employer “must manage risks to health and safety associated with electrical risks at the workplace”. This includes electrical risks associated with the design, construction, installation, protection, maintenance and testing of electrical equipment and electrical installations at a workplace.

Section 2 of the Code of Practice 2018 – Managing electrical risks in the workplace provides the following guidance that may assist when completing an Activity Risk Assessment (ARA):

 different hazards associated with electrical equipment and installations;   
 considerations when assessing the nature and severity of risks associated with electrical hazards and electrical work; and   
 considerations when identifying and implementing control measures to eliminate or reduce the risks with associated with electrical hazards.

Refer to Section 7 of this guideline for information on risk assessment consideration for energised electrical work.

# 4

# Electrical work competencies

# Electrical Safety Procedure Section 3 – Electrical work competencies

Electrical work MUST only be carried out by a competent person who:

 is permitted to carry out electrical work under their local state/territory electrical legislation; and   
 has acquired through training, qualifications or experience the knowledge and skills to carry out the task.

# 4.1 Electrical worker competency

Electrical workers must be deemed competent to carry out electrical work.

Electrical work competencies are regulated by the states and territories, as a result your location will determine what types of competencies are required for the work you carry out.

Table 1 provides an overview of what licences are required in each state and territory for specific electrical work. If an electrical licence isn’t required, then competency must be demonstrated through the successful completion of a practical competency assessment as agreed by CSIRO.

Table 1 Electrical licence and competency assessment requirements by state/territory 

<table><tr><td></td><td>Work on electrical installations</td><td>Work on fixed electrical equipment</td><td>Work on portable electrical equipment</td></tr><tr><td>NSW</td><td>Qualified supervisors Certificate</td><td>Qualified Supervisor Certificate</td><td>Competency Assessment</td></tr><tr><td>VIC</td><td>Electricians Licence</td><td>Restricted Electrical Workers Licence</td><td>Competency Assessment</td></tr><tr><td>QLD</td><td>Electrical Mechanic Licence – all electrical workORElectrical Fitter Licence – build/assemble switchboard</td><td>Electrical Mechanic LicenceORElectrical Fitter LicenceORRestricted electrical work licence – electronic equipment,Instrumentation/process control</td><td>Electrical Mechanic LicenceElectrical Fitter LicenceRestricted electrical work licence – electronic equipment,Instrumentation/process control</td></tr><tr><td>ACT</td><td>Unrestricted electrical licenceORElectrotechnology systems permit – electrical work under supervision</td><td>Unrestricted electrical licenceORElectrotechnology systems permit – electrical work under supervisionORRestricted (various) – for disconnection/reconnection work</td><td>Competency Assessment</td></tr><tr><td>SA</td><td>Unrestricted electrical licence</td><td>Unrestricted electrical licenceORRestricted electrical licence – disconnect/reconnect only</td><td>Competency Assessment</td></tr><tr><td>TAS</td><td>Electrical practitioner's licence</td><td>Electrical practitioner's licenceORRestricted electrical licence</td><td>Competency Assessment</td></tr><tr><td>WA</td><td>Electrician's licence</td><td>Electrician's Licence</td><td>Restricted Electrical Licence – variousCompetency Assessment, if applicable</td></tr><tr><td>NT</td><td>Electrical workers licence</td><td>Electrical workers licence</td><td>Competency Assessment</td></tr></table>

# Mutual Recognition

Mutual recognition reduces inefficiencies and regulatory barriers, allowing people licensed or registered to practise an occupation in one jurisdiction to practise the equivalent occupation in another jurisdiction.

A licensed person seeking to work in another state or territory can practise the equivalent occupation in the new state or territory without undergoing further testing. However, they must first apply for recognition of their existing licence and pay any relevant fee. Each state and territory administer its own occupational licences.

# 4.2 Electrical work – who can do what?

Electrical work, whether energised or de-energised, must only be carried out by a person who is deemed competent under applicable state/territory electrical legislation.

An electrical worker’s training and qualifications will impact the type of electrical work they can perform. Table 2 outlines what electrical work electrical workers in certain positions should be able to perform based on their qualifications and training.

Table 2 Electrical work that may be performed per position 

<table><tr><td>Role/Position</td><td>Electrical work that may be performed</td></tr><tr><td>Open/unrestricted electrical licence holder</td><td>Can conduct any electrical work (de-energised and energised) as outlined by the licence holder&#x27;s state/territory electrical regulator.</td></tr><tr><td>Restricted electrical licence holder</td><td>Allows the licence holder to only perform particular electrical work as stated on the licence. An applicant for a restricted licence must be able to demonstrate an occupational need to carry out restricted electrical work to their trade, profession or calling.</td></tr><tr><td>Electrical engineer</td><td>Can undertake work within the scope of their qualification as an electrical engineer such as work relating to the design and development of electrical/electronic systems, problem solving and testing of equipment.</td></tr><tr><td>Electronics technician</td><td>Can select, install, set up, test, fault find, repair and maintain electronic equipment and devices at component/sub-assembly level with options in communications, audio, video and TV, personal computer and networks, security and custom installations.</td></tr><tr><td>Communications technician</td><td>Utilise defined range of skills to select, install and configure equipment in convergence technologies that integrate radio, optical and internet protocol (IP) based applications. Includes assessing installation requirements, planning and performing installations, testing installed equipment and fault finding.</td></tr></table>

# 4.3 Electrical competency assessment

Electrical workers must complete a practical electrical competency assessment prior to carrying out electrical work if an appropriate electrical licence is not required by their local state/territory regulator. Table 1 Electrical licence and competency assessment requirements by state/territory identifies when an electrical competency assessment is required.

The electrical competency assessment evaluates whether an electrical worker has the necessary skills to carry out electrical work on non-fixed electrical equipment and can demonstrate safe work practices in line with the CSIRO Electrical Safety Procedure.

An electrical worker, if applicable, must successfully pass an electrical competency assessment as agreed by CSIRO within the past 5 years.

This assessment does not permit electrical workers to carry out any type of electrical work that requires an appropriate electrical licence within their local state or territory.

Refer to Appendix 2 of this guideline for the electrical competency assessment template that must be used.

# 4.4 Verification of electrical competency

The verification of electrical competency must establish whether the electrical worker:

1. Has the licences, qualifications, training and experience necessary to safely carry out the required electrical work; and   
2. Can demonstrate an understanding of the specific risks and control measures needed to carry out specific electrical work tasks.

# What to consider when completing a verification form?

Prior to carrying out electrical work in CSIRO, an electrical worker must complete and submit a verification of electrical competency form to their line manager for consideration and approval.

When completing the form consider the following:

a. How do you plan on carrying out the electrical work – i.e. is it de-energised or energised? If energised, do you have an appropriate electrical licence? An application to undertake energised electrical work need to be completed to obtain permission to work energised.   
b. Does your training/qualifications/licences/experience address the competencies required for the electrical tasks you intend to carry out? – copies of qualifications/training/licences need to be attached to the verification form.   
c. Have you completed Activity Risk Assessments and SWIs, if applicable, for the electrical work you intend to carry out – copies of the risk assessment and SWIs need to be attached to the verification form.

# What to consider when reviewing and approving a verification form?

The Line Manager along with the Electrical Safety Officer (ESO) should review the details in Part 2 & 3 of a submitted Verification of electrical competency.

When completing Part 4 & 5, discuss the electrical tasks to be performed and consider the following:

a. Does the licence/qualification/training/experience address the work described in Part 2? i.e. Do they require an electrical licence, additional training, equipment/tools, supervision?   
b. Any of the electrical work tasks need to be performed energised – an application to undertake energised electrical work needs to be completed and submitted by the electrical worker/competent person to obtain permission to work energised.   
c. Was there a previous electrical approval – is this a renewal or has there been a change in the electrical tasks?   
d. Has the worker provided copies of licences, certificates, qualification – copies must be provided. If the worker is unable to provide copies, approval cannot be given, and electrical work must be ceased until all supporting documentation provided.   
e. Are the licences, certificates, qualifications still in date and valid e.g. some licences have a review/renewal date. If out of date, the worker should be notified, and it noted on the verification form.   
f. Have all known risks and hazards been assessed for the work to be undertaken, has it been documented and have the control measures been implemented - copies of Activity Risk Assessments and Safe Work Instructions must be provided for the electrical tasks. If the worker is unable to provide copies, approval cannot be given, and electrical work must cease until the completed risk assessments and SWI, if applicable, have been provided.   
g. Are there further requirements for the worker to be approved - where it has been identified that additional training, supervision, procedures, etc are required, it is to be noted on the workers verification form and actioned appropriately.

# Setting conditions and limitations to electrical work

Upon reviewing and approving verification form, a Line Manager may want to set conditions or limitation to what electrical work an electrical worker can carry out based on the risk and competency of the work.

# Examples of conditions and limitations include:

 Electrical work is restricted to testing only, (no working on energised circuits).   
 Working on energised circuits strictly in accordance with the conditions of an electrical licence.   
 Working strictly under supervision by an electrically competent and qualified electrical worker.   
 Isolate, tag, de- energise using appropriate PPE and work on de-energised equipment or installation.   
 Restricted to electrical measurements on live external terminals, with appropriate PPE.   
 Replacement of components in accordance with engineering specifications, like-for-like on deenergised circuits.

# Electrical Safety Procedure Section 2 – Performing electrical work safely

Business Units/Functions MUST ensure that:

 Energised electrical work IS NOT conducted, unless subject to exemptions provided under Section 157 of the WHS Regulation and approval is obtained as per section 3.3 of this procedure;   
 Only persons deemed competent are permitted to carry out electrical work; and   
 Electrical equipment and installations are isolated, tagged and confirmed de-energised before electrical work commences.

# 5.1 General electrical work principles

Section 154 of the WHS Regulations states that electrical work is not to be carried out on energised electrical equipment. However, exemptions do apply in certain circumstances provided in Section 157 of the regulations. Refer to Section 7 of this guideline for more information about energised electrical work requirements.

Wherever possible electrical work must be carried out de-energised, this includes testing and fault finding. All possible de-energised working methods must be identified and tried before working energised should be considered.

# ‘Test for Dead’ before you touch

Before electrical work is carried out, the equipment needs to be tested by a competent person to determine whether or not it is energised. You need to ensure:

 Each exposed part of the equipment is treated as energised until it is isolated and determined not to be energised; and   
 Each high voltage exposed part is earthed after being de-energised.

Electrical equipment that is de-energised must not be inadvertently energised while work is being carried out.

# Work on Electrical Installations

Electrical work on an installation involving any part thereof, in service following construction, alteration or repair, it shall be verified, as far as practicable, that the installation is safe to energise and will operate in accordance with the requirements of AS 3000. Precautions shall be taken to ensure the safety of persons and to avoid damage to property and the electrical installation equipment during inspecting and testing.

Where electrical installation is an alteration or repair to an existing electrical installation, it shall be verified that the alteration or repair complies with this AS 3000 and does not impair the safety of the existing electrical installation.

# 5.2 Tools and Equipment

All electrical tools and equipment should be suitable for the work and be maintained in good working order, including regular maintenance, inspection and testing. Inadequate maintenance may lead to serious electrical risks, for example an insulating medium might conceal a mechanical defect that could cause an open circuit in a testing device. Where any doubt exists about adequacy of the insulation of tools and equipment they should not be used and removed from service.

# Insulating barriers and insulating mats

Insulating covers and mats used for electrical purposes should comply with AS/NZS2978: Insulating mats for electrical purposes. Insulated barriers should be of suitable material to effectively separate electrical workers from adjacent energised electrical equipment or energised parts at a higher voltage e.g. protection from low voltage energised parts when working with extra-low voltage. These items should be visually inspected before and after each use. If the items have a defect that adversely affect the performance, then it must be removed from service.

# 5.3 Working on a different site

If an electrical worker needs to carry out electrical work on a site other than their home site, they should notify the applicable Site Electrical Safety Officer (Site ESO) for the site they plan to work on of their intention to conduct electrical work.

Upon request, electrical workers should provide the ESO with a copy of their completed Verification of electrical competency, Activity risk assessment and SWI for review.

# Example – Notifying a Site ESO when working on a different site

An Electrical worker from Bribie Island needs to go to St Lucia to carry out electrical testing of instrumentation. If there is a Site ESO at St Lucia, the worker should the Site ESO of their plans to conduct electrical work.

# Electrical Safety Procedure Section 2.1 – Isolation of electricity supply

Electrical equipment/installations to be worked on MUST be positively isolated from all sources of electrical supply either by opening switches, removing fuses, opening circuit breakers or removing circuit connections.

Section 5 of the Code of Practice 2018 – Managing electrical risks in the workplace recommends the following approach to isolation:

Consultation – Consult with the person who has the management or control of the workplace and notify any other affected persons as appropriate.

Isolation – Identify the circuit(s) requiring isolation. Disconnect active conductors from relevant source(s), noting there may be multiple sources and stand-by systems, generators or photovoltaic systems as well as auxiliary supplies from other boards. If a removable rack out circuit breaker or combined fuse switch is used it should, if reasonably practicable, be racked out or removed and then locked open and a danger tag applied.

Securing isolation – Lock the isolating switch(es) where practicable or remove and tie back relevant conductors to protect the person(s) carrying out the electrical work.

Tagging – Tag the switching points where possible to provide information to people at the workplace that the switch has been isolated.

Testing – Test to confirm the relevant circuits and any other relevant conductors in the work area have been de-energised.

Re-testing as necessary – If a person carrying out the work temporarily leaves the immediate area, test must be carried out on their return to ensure that the electrical equipment being worked on remains de-energised, to safeguard against inadvertent reconnection by another person.

# 6.1 Lock out and tag out

To ensure that electrical work on de-energised equipment cannot be inadvertently re-energised, workers are required to isolate the equipment at the electrical supply source. The switch must be locked out and tagged to prevent re-energisation. Workers must test the electrical equipment to confirm that it has been de-energised before commencing work. The worker should use personal locks and danger tags at the isolation point to prevent the risk of inadvertent re-energisation.

# 6.2 Isolation locks

Isolation points must be fitted with control mechanisms that prevent the electrical equipment from being inadvertently re-energised. The control mechanism should require a deliberate action to engage or dis-engage the device. It must withstand conditions that could lead to the isolation failing. Examples of this include switches with a built-in lock, and lock out for switches, circuit breakers, fuses and safety lockout jaws ‘hasps’.

# 7 Energised electrical work

# Electrical Safety Procedure Section 3.4 – Energised electrical work – when permitted

Energised electrical work may only be carried out by a competent person if subject to exemptions under S.157 of the WHS Regulations.

Sections 158 - 161 of the WHS Regulations states the required considerations for working energised and how energised electrical work is to be carried.

# 7.1 Planning energised electrical work

To meet the legislative requirements the following must be considered and addressed in an Activity Risk Assessment prior to carrying out the work:

a. The area where the electrical work is carried out is clear of obstructions so far as to allow for ease of access and exit   
b. The point at which the electrical equipment can be disconnected or isolated from its supply is:   
– Clearly marked and labelled, and   
– Cleared of obstructions so as to allow easy access and exit by the worker who is to carry out the electrical work or any other competent person; and   
– Capable of being operated quickly   
c. The person authorises the electrical work after consulting with the person with management or control of the workplace.

# 7.2 Application to undertake energised electrical work

To carry out energised electrical work, electrical workers must complete an Application to undertake energised electrical work (CSIRO Electrical Safety Procedure Appendix 4).

A completed application must be endorsed by the electrical workers line manager and then submitted to the applicable Group Leader and BU Director for consideration and approval.

The purpose of the application form is to provide senior management with visibility of what if any energised electrical work is being conducted within a business unit and to ensure that the work:

 will be conducted by a competent person,   
 is justified and meets the energised electrical work exemptions under s157 of the WHS Regulations, and   
 will be conducted in a safe manner.

# What to consider when completing an application?

When completing the application consider the following:

a. How do you plan on carrying out the electrical work – i.e. is it de-energised or energised? If energised, do you have an appropriate electrical licence? An application to undertake energised electrical work need to be completed to obtain permission to work energised.

b. Does your training/qualifications/licences/experience address the competencies required for the electrical tasks you intend to carry out? – copies of qualifications/training/licences need to be attached to the verification form.

c. Have you completed Activity Risk Assessments and SWIs, for the electrical work you intend to carry out – copies of the risk assessment/s need to be attached to the application.

d. Does the risk assessment address all the considerations documented in Part 3 of the application form?

e. Do you have a current and approved Verification of electrical competency form? Does it cover the electrical work listed in the application? Do you require an appropriate electrical licence to conduct the work – copy of the approved verification form needs to be attached to the application.

f. Are there any unexpected events such as equipment failures, that may require you to perform non-routine energised electrical work? – make sure your application covers all routine and potential non-routine work to avoid having to apply for approval at short notice.

# 7.3 Carrying out energised electrical work

To ensure that energised electrical work is carried out safely and risk minimised to yourself and others, the work must be performed:

a. By a competent person who has the tools, testing equipment and PPE that are suitable for the work, have been properly tested and are maintained in good working order;

b. In accordance with a Safe Work Instruction prepared for the work; and

c. Subject to the exception explained below – with a safety observer present who is competent:

– To implement control measures in an emergency, and

– To rescue and resuscitate the worker who is carrying out the work if necessary, and

– Has been assessed in the previous 12 months as competent to rescue and resuscitate a person.

A safety observer is not required if the work consists only of testing and the risk assessment shows there is no serious risk associated with the proposed work.

# 7.4 Safe Work Instructions

A key requirement in the WHS Regulations is to ensure that energised electrical work is conducted in accordance with a safe work method statement (SWMS). The equivalent for this in CSIRO is the Safe Work Instruction (SWI).

All High-Risk Work which includes energised electrical work requires an SWI in accordance with CSIRO Risk Management Procedure.

SWIs prepared for energised electrical work must:

 Describe any approval/authorisation arrangements that need to be followed and who is approved to carry out that particular electrical work;   
 Describe the electrical work being undertaken;   
 Specify the hazards identified in the risk assessment associated with the electrical work task;   
 Describe the health and safety considerations and requirements that need to be in place to carry out the work;   
 Address the steps to be taken in the event of an emergency directly and indirectly related to the electrical work.

SWIs must be regularly reviewed and, as necessary, revised if relevant control measures change. They must, for example, be revised if a decision is made to change relevant safe work processes with the SWI in your workplace.

# 7.5 Safety Observers

A competent safety observer must be present when energised electrical work is carried out, unless the work consists only of testing and a risk assessment demonstrates that a safety observer is not required as the hazards and risks have been eliminated or effectively managed.

The safety observer must:

 Be competent to effectively respond to an electrical emergency;   
 Be competent to rescue and resuscitate the worker who is carrying out the work if necessary; and   
 Has been assessed in the previous 12 months as competent to rescue and resuscitate a person i.e. attended CPR Training annually.

The safety observer should:

 Not observe more than one task at any one time;   
 Only observe one electrical worker carrying out a task i.e. if there is more than one worker conducting a task then a safety observer is required for each worker carry out the task;   
 Be able to communicate quickly and effectively with the electrical worker(s) carrying out the work, specialist equipment may be necessary if there is a barrier to communication; and   
 Not have any known temporary or permanent disabilities that would adversely affect their role and performance.

# 7.6 Other considerations

Section 6.3 of the Code of Practice 2018 – Managing electrical risks in the workplace provides additional guidance on requirements and recommendations to comply with the legislation regarding carrying out energised electrical work, as well as:

 Hazards indirectly caused by electricity, such as conductive materials;   
 Work positioning that minimises the risk of inadvertent contact with exposed energised parts; and   
 Safety barriers and signs that must be erected when work is carried out.

# 7.7 Energised electrical work – testing and fault-finding

# Carrying out testing and fault-finding

When carrying out testing and fault-finding electrical work de-energised methods should be considered before energised methods are adopted.

AS/NZS 3017 Electrical installations – Verification guidelines sets out common test methods that may be used to verify that testing at low voltage electrical installation complies with AS3000 and includes minimum safety standards for test instruments. Testing must be carried out in such a manner that the safety of the operator and other people in the vicinity, and test equipment is not placed at risk.

Before starting any testing or fault finding in an energised environment:

 Identify exposed conductive parts that could become energised while using test instruments;   
 Install temporary or fixed barriers to prevent electrical workers from inadvertently contacting exposed conductive parts;   
 Carry out checks to ensure that the test instruments to be used are appropriate and functioning correctly;   
 Ensure that only authorised persons may enter the immediate area where the work is to be carried out.

When testing or fault-finding in an energised environment:

 Use only appropriately insulated and rated tools, test instruments and test probes;   
 Use only appropriately rated PPE;   
 Use a safety observer, if required by the risk assessment conducted for the work;   
 Carry out regular review of the work situation to ensure that no new hazards are created during the process.

When testing or fault finding is completed, restore circuits and equipment to a safe condition. For example, disconnected conductors should be reconnected and left in a safe state with covers replaced and accessories and equipment properly secured.

Coordination procedures, such as procedures for switching circuits or equipment on and off during fault finding or testing process, should always be implemented and maintained.

# Test instruments

You must ensure that the person carrying out energised electrical work has tools, testing equipment and PPE that are suitable for work, that have been properly tested and that are maintained in good working order. Test instruments should comply with the requirements of AS61010.1 Safety requirements for electrical equipment for measurement, control and laboratory use – General requirements and be calibrated at regular intervals.

Workers carrying out electrical testing must be appropriately trained and competent in test procedures and in the use of testing instruments and equipment. This includes:

 Being able to use the device safely and in a manner for which it is intended;   
 Being able to determine, by inspection, that the device is safe for use, for example, the device is not damaged and is fit for purpose;   
 Understanding the limitations of the equipment, for example, when testing to prove an alternating current circuit is de-energised – whether the device indicates the presence of hazardous levels of direct current;   
 Being aware of the electrical safety implications for others when the device is being used, for example, whether the device causes electric potential of the earthing system to rise to a hazardous level; and   
 Knowing what to do to ensure electrical safety when an inconclusive or incorrect result is obtained.

# Personal protective equipment (PPE)

You must ensure that PPE for electrical work, including testing and fault finding, is selected to minimise risks to health and safety, maintained, repaired or replaced so that it continues to do so, and used or worn by the worker, so far as is reasonably practicable. The PPE must be able to withstand the energy at the point of work when working energised. A person who directs the carrying out of work must provide the workers with information, training and instruction on the proper use and wearing of the PPE.

PPE clothing worn by workers working on or near exposed energised electrical parts or live conductive parts shall be appropriate for the purpose, fit correctly, cover the full body (including the arms and legs) and be in good condition while the work is being performed. All PPE shall be selected in accordance with the risk assessment and with the type of work being performed.

Bracelets, rings, neck chains, exposed metal zips, watches, and other conductive items should not be worn while working on or near exposed energised equipment or live parts.

Table 3 – Table 9.2 from AS/NZS4836 Guide to the selection lines of PPE 

<table><tr><td>Task</td><td>Currents up to and including 100A</td><td>Current exceeding 100A and up to and including 400A</td><td>Currents exceeding 400A</td></tr><tr><td>Work (isolated and verified)</td><td>Safety footwear nonconductiveProtective clothing (if required)Eye protectionGloves (if required)Hearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing (if required)Eye protectionGloves (if required)Hearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing (if required)Eye protectionGloves (if required)Hearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td></tr><tr><td>Switching, isolating, removing fuses or links</td><td>Safety footwear nonconductiveProtective clothingEye protectionGloves (if required)Hearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothingEye protectionGlovesHearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothingEye protectionGlovesHearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td></tr><tr><td>Isolating verification, testing or fault finding</td><td>Safety footwear nonconductiveProtective clothingEye protectionGlovesHearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing*Eye protectionGlovesArc flash suit and hood (if required)Hearing protection (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing*Eye protectionGlovesArc flash suit and hood (if required)Hearing protection (if required)Safety helmet (if required)</td></tr><tr><td>Live electrical work</td><td>Safety footwear nonconductiveProtective clothing*Eye protectionInsulating GlovesArc flash suit and hood (if required)Hearing protection (if required)Flame-resistant gloves (if required)Safety helmet (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing*Eye protectionInsulating GlovesSafety helmetArc flash suit and hood (if required)Hearing protection (if required)Flame-resistant gloves (if required)Respiratory protection (if required)</td><td>Safety footwear nonconductiveProtective clothing*Eye protectionInsulating GlovesFlame-resistant glovesArc flash suit and hoodHearing protectionRespiratory protection (if required)</td></tr></table>

(if required): determined by the risk assessment   
\*Collar up, top buttons done up sleeves down (should be cuffed).

# Electrical Safety Procedure Section 4 – Working with electrical equipment

The procedure describes the requirements for unsafe electrical equipment, testing and tagging, and design, manufacture and importation of electrical equipment.

# 8.1 Purchasing of equipment

When purchasing electrical equipment, you must ensure that the equipment meets applicable Australian Standards prior to it being commissioned such as AS/NZS 3820 Essential safety requirements for electrical equipment or equivalent international standards recognised within Australia. Electrical equipment that comply with Australia Standards will have a regulatory compliance mark (a triangle with a circled tick inside) displayed on the equipment.

This is a particular issue for equipment that is purchased internationally, so inspect newly acquired electrical equipment and if there is any doubt engage an electrician to inspect the equipment.

If the equipment is electrically unsafe return it to the supplier or arrange for the equipment to be modified and certified to meet Australian Standards.

# 8.2 Modifications to electrical equipment

Modifications made to electrical equipment such as repairing electrical wiring or replacing faulty parts must only be carried out by a competent person.

Upon completion of the work, the equipment must be electrically tested and tagged and certified prior to it being commissioned.

# 8.3 Disposal of electrical equipment

It is important that electrical equipment is made safe before it is disposed of to prevent any risk of injury to workers or public when handling the equipment.

Prior to disposing of electrical equipment, consider the following:

 How can the equipment be made safe and ready for disposal i.e. can the electrical cord be cut/removed to prevent further use?   
 Does the equipment contain chemicals or radiation sources that need to be managed before it is disposed?   
 Can the equipment be disposed of through an e-waste stream?   
 Is there an alternate energy source within the equipment that retains residual energy, i.e. a capacitor?

# 8.4 Inspection, testing and tagging

A person in control of electrical equipment at the workplace must ensure that the electrical equipment is regularly inspected and tested by a competent person if it is:

 supplied with electricity through an electrical socket outlet; and   
 is used in an environment in which the normal use of electrical equipment exposes it to an environment that are likely to result in damage to that equipment or it reduces its expected life (e.g. conditions that involve exposure to moisture, heat, vibration, mechanical damage, corrosive chemicals or dust.)

Visual inspections of electrical equipment should be carried out each time the equipment is used to help determine whether it is safe. Regular visual inspections can identify any signs of damage, wear and tear or other defects and if present (even if there is doubt), must be isolated or taken out of service until repaired and tested as safe.

Scheduled testing and tagging of electrical equipment can detect electrical faults and deterioration that cannot be detected by visual inspection. The frequency of testing must be conducted in accordance with AS3760 In-service safety inspection and testing of electrical equipment.

# New Equipment

Brand-new electrical equipment that has never been put into use does not have to be tested before its first use. However, a ‘new to service’ tag must be attached to the equipment by a person with control or management of that equipment before it goes into service.

It is advisable to conduct a visual inspection of the electrical equipment to ensure that it hasn’t been damaged during transportation, delivery, installation or commissioning.

Once new electrical equipment has been connected for use, it will require testing and tagging at the next scheduled test interval.

# Electrical Safety Procedure Section 5 – Electrical Safety Officers (ESOs)

A business unit MUST appoint an ESO if recurring electrical work is conducted within the business unit. In all other circumstances, ESOs may be appointed if a business unit determines that an ESO is required to assist the business unit manage its electrical safety risks.

Persons appointed as ESOs MUST be competent electrical workers and be familiar with the electrical work being performed in their areas of responsibility

# 9.1 Business Unit and Site Electrical Safety Officers

The primary purpose of an ESO is to provide advice and support to the business unit regarding CSIRO electrical work requirements and safe electrical work practices.

The ESO is not responsible for managing or approving electrical work and safety activites on site and/or across a business unit.

A senior manager of a business unit/function MUST appoint a Site Electrical Safety Officer (Site ESO) at each site where recurring electrical work is carried out by staff members or affiliates within the business unit.

A senior manager of a business unit/function may also appoint a Business Unit Electrical Safety Officer (BU ESO) where recurring electrical work is carried out by staff members and affiliates across multiple sites within the business unit.

Note: A Site ESO does not need to be appointed for work on extra low voltage equipment or installations.

# 9.2 Electrical Safety Officer competencies

Individuals appointed to a BU or Site ESO role must have a level of training, qualification, licencing, etc that is commensurate to the competencies required for electrical work that is carried out on the site they primarily work at.

# Example - ESO competency

CASS conducts electrical work on 2 different sites Marsfield and Narrabri.

At Marsfield they conduct work on portable electrical equipment and at Narrabri they conduct work on fixed and portable electrical equipment. Based on this information, a BU or Site ESO located at:

 Marsfield will need to have completed an electrical competency assessment.   
 Narrabri will need to hold an appropriate electrical licence.

# 9.3 Letters of appointment

A formal letter of appointment to the position of BU ESO or Site ESO is to be issued by the Business Unit/Function Director.

Prior to the appointment taking place, the proposed candidates completed verification of electrical competency should be reviewed to confirm they meet the applicable competency requirements.

On the appointment of a new BU and/or Site ESO, notify your HSE Manager and/or local HSE Advisor to ensure the ESO contact list on MyCSIRO is updated.

# 9.4 Duties of Electrical Safety Officers

# Business Unit Electrical Safety Officer (BU ESO) Duties

The BU ESO primarily provides:

 advice to business unit senior and line managers regarding the management of electrical work conducted by staff members and affiliates within the business unit; and   
 support the business unit with meeting its electrical work obligations under the CSIRO Electrical Safety Procedure and applicable laws.

Persons in this role have the following duties:

 Ensure business unit senior management are educated in their responsibilities under the CSIRO Electrical Safety Procedure.

 Upon request,

– Assess and advise the business unit on the nature of electrical risks arising from work by the business unit, and the controls necessary to eliminate or minimise those risks;   
– Inform senior management of electrical work matters within the business unit; and   
– Assist with the investigation of electrical related incidents.

 Assist line managers with reviewing Verification of electrical competency forms and subsequently endorse them, if required.

 Together with site ESOs, ensure all energised electrical work undertaken in the business unit is covered by an approved Application to undertake energised electrical work.

 Assist Group Leaders and Directors with reviewing Applications to undertake energised electrical work.

 Advise other business unit ESOs when electrical competency assessments plan to be organised within the business unit.

 If observed, notify and advise relevant managers of possible remedial actions required where electrical licence conditions, the CSIRO Electrical Safety Procedure or any SWIs are not being effectively implemented.

 Organise regular meetings with Site ESOs within the business unit.

 Maintain competence and training to fulfil this role.

# Site Electrical Safety Officer (Site ESO) Duties

The Site ESO primarily provides advice and support to business unit staff members and affiliates on a site regarding CSIRO electrical work requirements and safe work practices.

Persons in this role have the following duties:

 Maintain and manage a list of CSIRO electrical workers for the business unit located on site and the type(s) of electrical work they are verified to carry out.   
 Advise electrical workers on site of their responsibilities:

– under the CSIRO Electrical Safety Procedure and Work Health and Safety Regulations 2011 (Cth); and   
– to record and maintain their individual competency status, e.g. competency assessments, electrical licences, utilising LMS.

 Assist and advise line managers:

on appropriate electrical qualifications, training and knowledge required by staff members and affiliates to undertake required electrical work; and   
– with reviewing Verification of electrical competency forms for electrical workers on site.

 Endorse Verification of electrical competency forms for electrical workers on site.   
 Provide advice on electrical licencing and competency assessment requirements as well as CSIRO preferred electrical competency assessment training providers.   
 Assist Group Leaders and Directors with reviewing applications to undertake energised electrical work for activities undertaken on site, if required.   
 Ensure all energised electrical work undertaken in the business unit on site is covered by an approved Application to undertake energised electrical work.   
 Review risk assessments and Safe Work Instructions for all electrical work conducted within the Business Unit on site.   
 If observed, notify the relevant manager where electrical licence conditions, the CSIRO Electrical Safety Procedure or any SWIs are not being effectively implemented and provide advice on possible remedial action.

 Upon request,

assess and advise the business unit on the nature of electrical risks arising from work occurring on site by the business unit, and the controls necessary to eliminate or minimise those risks.   
– assist with the investigation of electrical related incidents that occur on site.

 Maintain competence and training to fulfil this role.

# 10 Referenced Documents

Work Health and Safety Act 2011 (Cth)

Work Health and Safety Regulation 2011 (Cth)

Code of Practice 2018 Managing electrical risks in the workplace, Safe Work Australia

AS/NZS2978: Insulating mats for electrical purposes

AS/NZS 3000 Electrical installations ‘Wiring Rules’

AS/NZS 3017 Electrical installations – Verification guidelines

AS/NZS 4836 Safe working on or near low voltage installations and equipment

AS61010.1 Safety requirements for electrical equipment for measurement, control and laboratory use – General requirements

AS/NZS 3820 Essential safety requirements for electrical equipment

# A.1 Key electrical regulatory and Australian Standards definitions

# Electrical Equipment (S.144 WHS Reg Cth)

1. Electrical equipment means any apparatus, appliance, cable, conductor, fitting, insulator, material, meter or wire that:

a. Is used for controlling, generating, supplying, transforming or transmitting electricity at a voltage greater than extra-low voltage (>50VAC or >120VDC) or   
b. Is operated by electricity at a voltage great than extra-low voltage; or   
c. Is part of an electrical installation located in an area in which the atmosphere presents a risk to health and safety from fire or explosion; or   
d. Is, or is part of, an active impressed current cathodic protection system within the meaning of AS2832.1:2004 (Cathodic protection of metals – Pipes and cables).

2. Electrical equipment does not include any apparatus, appliance, cable, conductor, fitting, insulator, material or wire that is part of a vehicle that is a motor car or motorcycle if:

a. The equipment is part of a unit of the vehicle that provides propulsion for the vehicle; or   
b. The electricity source for the equipment is a unit of the vehicle that provides propulsion for the vehicle.

# Electrical installation (S.145 WHS Reg Cth)

1. Electrical installation means a group of items of electrical equipment that:

a. Are permanently connected together, and   
b. Can be supplied with electricity from the works of an electricity supply authority or from a generating source.

2. An item of electrical equipment may be part of more than electrical installation.

3. In paragraph 1(a)

a. An item of electrical equipment connected by a plug and socket outlet is not permanently electrically connected; and   
b. Connection achieved through using works of an electricity supply authority is not a consideration in determining whether or not electrical equipment is electrically connected.

# Voltage

AS 3000: Section 1.4.128 Defines Voltage as the differences of potential normally existing between conductors or between conductor and earth as follows:

a. Extra-low voltage, not exceeding 50V a.c. or 120V ripple free d.c.   
b. Low voltage exceeding extra low voltage, but not exceeding 1000V a.c. or 1500V d.c.   
c. High voltage exceeding low voltage.

# A.2 Electrical Competency Assessment template

The Assessment identifies the applicable tasks and associated task criteria for the Electrical Competency Assessment.

# Instruction for student

The student will be required to demonstrate the required level of knowledge and skills by completing the Electrical Competency Assessment tasks and providing verbal responses to underpinning knowledge questions, where applicable.

# Instruction of assessor

The assessor will be required to a make a judgement on whether the student meets the requirements of the Task Criteria and annotate accordingly by ticking either the C (competent), NYC (not yet competent) or the N/A (not applicable) box. The assessor must also provide feedback to the student, as required. A final task sign-off will be completed by the Assessor once the student is deemed competent.

<table><tr><td colspan="4">PART 1: ELECTRICAL WORKER&#x27;S DETAILS</td></tr><tr><td>Student Name:</td><td>Click or tap here to enter text.</td><td>Assessment Date:</td><td>Click or tap to enter a date.</td></tr><tr><td>Position/Role:</td><td>Click or tap here to enter text.</td><td>Assessor&#x27;s Name:</td><td>Click or tap here to enter text.</td></tr><tr><td>Line Manager:</td><td>Click or tap here to enter text.</td><td>Location of assessment:</td><td>Click or tap here to enter text.</td></tr><tr><td>Team/Project Name:</td><td colspan="3">Click or tap here to enter text.</td></tr></table>

<table><tr><td colspan="3">PART 2: AGREEMENT TO UNDERTAKE ASSESSMENT</td></tr><tr><td colspan="3">The Assessor has explained the assessment process, and I agree to undertake the assessment in the knowledge that information gathered will only be used for the purpose of the Electrical Competency Assessment.</td></tr><tr><td>Student name:Click or tap here to enter text.</td><td>Signature:</td><td>Date:Click or tap to enter a date.</td></tr><tr><td>Assessors name:Click or tap here to enter text.</td><td>Signature:</td><td>Date:Click or tap to enter a date.</td></tr></table>

<table><tr><td colspan="5">PART 3: ASSESSMENT CHECKLIST</td></tr><tr><td rowspan="2">Task</td><td rowspan="2">Task Criteria</td><td colspan="3">Meets Criteria?</td></tr><tr><td>C</td><td>NYC</td><td>N/A</td></tr><tr><td rowspan="6">Workplace planning and risk assessment</td><td>AnActivity Risk Assessmentand Safe Work Instruction (SWI)is completed in accordance with CSIRO HSE Risk Management Procedures and is applicable to the task.</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Equipment type is identified and authorisation to work on equipment type in confirmed.</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Voltage source is identified.</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Appropriate PPE and safety equipment are identified and is ready for use.(Including: Insulating gloves, LV switchboard floor mat, LV work bench mat, long sleeve cotton shirt and trousers, and safety glasses).</td><td>□</td><td>□</td><td>□</td></tr><tr><td>The correct PPE is identified for the task and checked prior to use, including; in test validity. (Testing of insulation gloves, insulation mat, and goggles etc.)</td><td>□</td><td>□</td><td>□</td></tr><tr><td>The correct electrical test equipment is identified for the task and checked prior to use, including; approval for use, multimeter rating, tools, test and tagged (if applicable).</td><td>□</td><td>□</td><td>□</td></tr><tr><td rowspan="6">Isolation Procedures</td><td>Equipment is isolated in accordance with CSIRO Electrical Safety Procedure, including; inspection of cables and plug boards, and test and tag validity.</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Having identified the voltage source(s) and isolation methods determined in the SWI perform the relevant isolation procedure for the situation (switch out and plug removed).Q – How would you conduct an isolation from a GPO or 3 ph outlet?Q – Do you still need to wear PPE to isolate supply to equipment?</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Unauthorised persons are prevented from accessing the work area (Danger Work in Progress label).</td><td>□</td><td>□</td><td>□</td></tr><tr><td>The apparatus main switch is checked (turned off).Q – Why does main switch need to be turned off? e.g. discharge capacitors.</td><td>□</td><td>□</td><td>□</td></tr><tr><td>The GPO or socket outlet is turned off Turn off (De-energised) and plug removed (Isolation).</td><td>□</td><td>□</td><td>□</td></tr><tr><td>Isolated equipment is tagged out.</td><td>□</td><td>□</td><td>□</td></tr><tr><td rowspan="2">Task</td><td rowspan="2">Task Criteria</td><td colspan="3">Meets Criteria?</td></tr><tr><td>C</td><td>NYC</td><td>N/A</td></tr><tr><td rowspan="6">Prove Dead</td><td>Equipment is proved dead in accordance with CSIRO Electrical Safety Procedure and Guideline.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Apparatus covers are safely removed (using appropriate PPE) to expose the internal components.Q. Do you still need your insulating gloves on? Why?</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Test equipment is calibrated or verified (proven) to be working correctly.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Test before touch is performed to confirm the relevant circuits have been de-energised, including any other applicable conductors in the work area.(With the covers off, a visual inspection for damage and then testing the electrical apparatus metal surrounds/frames for a potential voltage)Verify charged capacitor is de-energised.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Re-testing (proving dead) is performed if the person temporarily leaves the immediate area.(Re-testing is performed on their return to ensure that the electrical equipment being worked on is still isolated as has not been re-energised inadvertently)</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Electrical safety gloves can be removed once equipment has been proven dead (no known voltages).A warning tag is attached to the power supply cord and the apparatus.Q - Why does a warning tag need to be attached?</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td rowspan="3">Conduct Fault-finding</td><td>Logical fault-finding techniques are applied in a safe and systematic manner, including:Evidence is collected on fault/problem - All applicable senses are used e.g. smell, hearing, touch and sight.Fault is located - Continuation of analysis phase, until a specific part/component is identified.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Inspected and tested rated Electrical test equipment and safety gloves, goggles and mats are used.PPE are used during all fault finding and live measurements.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>A check is performed to ensure all connections have been restored (Active, Neutral, Earth connections). A continuity test is carried out between Active to Earth, and Neutral to Earth to ensure no short circuits are present. A continuity test(s) is carried out to confirm the main switch on the equipment performs correctly (Active to neutral test).A check is performed to ensure the power supply cord and plug is wired correctly (Active, Neutral, and Earth are wired to correct terminals). If an extension cord is the supply source it shall have been tagged and tested prior to use.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Conduct Fault-finding cont.</td><td>Fault is rectified, supply is restored to equipment by energising at power outlet. Equipment is treated as live and the frame of the equipment shall also be treated as live until proven safe.Live electrical testing is performed using correct PPE. System is checked to confirm the equipment is functioning correctly.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td rowspan="4">Return Equipment to Service</td><td>The equipment is restored to a safe and operable condition, including:Verification is performed, including:Insulation resistance testsEarth continuity and earth resistanceFault loop impedance (Setting of protection devices)Polarity checksAdministrative controls are relinquished</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>All covers are correctly secured using insulating gloves (PPE) to protect from capacitor voltages.</td><td>☐</td><td>☐</td><td>☐</td></tr><tr><td>Out of service tags are removed.</td><td></td><td></td><td></td></tr><tr><td>Equipment is re-tested and tagged for in service use.</td><td></td><td></td><td></td></tr><tr><td colspan="5">Comments:</td></tr><tr><td colspan="5">PART 4: FINAL SIGN-OFF</td></tr><tr><td>Student Name:</td><td colspan="4">Click or tap here to enter text.</td></tr><tr><td colspan="5">I confirm that I have participated in all components of this assessment and have provided the necessary evidence, as required.I confirm that the assessor has explained the assessment outcomes to me.</td></tr><tr><td>Signature:</td><td></td><td>Date:</td><td colspan="2">Click or tap to enter a date.</td></tr><tr><td colspan="2" rowspan="2">Evidence Requirements</td><td colspan="3">Evidence Provided</td></tr><tr><td colspan="2">YES</td><td>NO</td></tr><tr><td colspan="2">General electrical safety and work knowledge</td><td colspan="2">☐</td><td>☐</td></tr><tr><td colspan="2">Completed assessment checklist</td><td colspan="2">☐</td><td>☐</td></tr><tr><td>Assessor Name:</td><td colspan="4">Click or tap here to enter text.</td></tr><tr><td colspan="5">Comments:Click or tap here to enter text.</td></tr><tr><td rowspan="2">Assessment Outcome:</td><td colspan="4">Competency achieved ☐ Click and enter assessor initials.</td></tr><tr><td colspan="4">Competency not yet achieved ☐ Click and enter assessor initials.</td></tr><tr><td colspan="5">I confirm that I have consulted with the student, as part of this assessment process, and have explained the assessment outcome.</td></tr><tr><td>Assessor Signature:</td><td></td><td>Date:</td><td colspan="2">Click or tap to enter a date.</td></tr></table>

As Australia’s national science agency and innovation catalyst, CSIRO is solving the greatest challenges through innovative science and technology.

CSIRO. Unlocking a better future for everyone.