{
    "content": [
        {
            "title": "1 Foreword",
            "text": "This guideline provides practical guidance on how to achieve the electrical safety requirements set out in the CSIRO Electrical Safety Procedure and effective ways to reduce and manage electrical risks.\n\nCSIRO has a duty of care under the Work Health and Safety (WHS) Act and WHS Regulations to ensure that our people, so far as reasonably practicable, are not exposed to electrical risks in the workplace and to subsequently manage the risks by identifying and applying controls to either eliminate or manage potential electrical hazards.\n\nThis guideline does not cover all relevant hazards and risks associated with working on or with electrical equipment and electrical installations. However, when planning and carrying out work involving electricity, or an alternate energy source all hazards, and risks need to be considered.",
            "page": 4
        },
        {
            "title": "1.1 Revision Log",
            "text": "",
            "page": 5
        },
        {
            "title": "2 Introduction",
            "text": "",
            "page": 6
        },
        {
            "title": "2.1 What are electrical risks?",
            "text": "Electrical risks have the potential to cause death and serious injury through direct or indirect contact with electricity. The most common risks are:\n\n\uf0b7 Electric shock causing injury or death, if contact is made with energised parts.   \n\uf0b7 Fire, arcing or explosion causing burns, for example when moisture or dust enter electrical equipment, or an explosive atmosphere is present.   \n\uf0b7 Toxic gases causing illness or death.",
            "page": 6
        },
        {
            "title": "2.2 What is electrical work?",
            "text": "Section 146 of the WHS Regulation defines \u201celectrical work\u201d as:\n\n\uf0b7 connecting electricity supply wiring to electrical equipment or disconnecting electrical supply wiring from electrical equipment; or   \n\uf0b7 installing, removing, adding, testing, replacing, repairing, altering or maintaining electrical equipment or an electrical installation.",
            "page": 6
        },
        {
            "title": "2.3 What is not electrical work?",
            "text": "Electrical work does not include work on electrical equipment that is operated by electricity at extra-low voltage except electrical equipment that:\n\n\uf0b7 is part of an electrical installation located in an area in which the atmosphere presents a risk to health and safety from fire or explosion; or \uf0b7 is, or is part of an active impressed current cathodic protection system.\n\nAppendix 1 What is not electrical work in CSIRO within the Electrical Safety Procedure lists the activities that are considered electrical work under Section 146 of the WHS Regulations.",
            "page": 6
        },
        {
            "title": "3 HSE Risk Management",
            "text": "Electrical Safety Procedure Section 1 \u2013 HSE Risk Management\n\nPrior to undertaking any electrical work or activities involving a possible electrical hazard that has the potential to cause injury or property/infrastructure damage an Activity Risk Assessment must be completed. A Safe Work Instruction (SWI) must be completed for recurring electrical work and energised electrical work.\n\nSection 147 of the WHS Regulation specifies that an employer \u201cmust manage risks to health and safety associated with electrical risks at the workplace\u201d. This includes electrical risks associated with the design, construction, installation, protection, maintenance and testing of electrical equipment and electrical installations at a workplace.\n\nSection 2 of the Code of Practice 2018 \u2013 Managing electrical risks in the workplace provides the following guidance that may assist when completing an Activity Risk Assessment (ARA):\n\n\uf0b7 different hazards associated with electrical equipment and installations;   \n\uf0b7 considerations when assessing the nature and severity of risks associated with electrical hazards and electrical work; and   \n\uf0b7 considerations when identifying and implementing control measures to eliminate or reduce the risks with associated with electrical hazards.\n\nRefer to Section 7 of this guideline for information on risk assessment consideration for energised electrical work.",
            "page": 7
        },
        {
            "title": "4 Electrical work competencies",
            "text": "Electrical Safety Procedure Section 3 \u2013 Electrical work competencies\n\nElectrical work MUST only be carried out by a competent person who:\n\n\uf0b7 is permitted to carry out electrical work under their local state/territory electrical legislation; and \uf0b7 has acquired through training, qualifications or experience the knowledge and skills to carry out the task.",
            "page": 8
        },
        {
            "title": "4.1 Electrical worker competency",
            "text": "Electrical workers must be deemed competent to carry out electrical work.\n\nElectrical work competencies are regulated by the states and territories, as a result your location will determine what types of competencies are required for the work you carry out.\n\nTable 1 provides an overview of what licences are required in each state and territory for specific electrical work. If an electrical licence isn\u2019t required, then competency must be demonstrated through the successful completion of a practical competency assessment as agreed by CSIRO.\n\nTable 1 Electrical licence and competency assessment requirements by state/territory",
            "page": 8
        },
        {
            "title": "4.2 Electrical work \u2013 who can do what?",
            "text": "Electrical work, whether energised or de-energised, must only be carried out by a person who is deemed competent under applicable state/territory electrical legislation.\n\nAn electrical worker\u2019s training and qualifications will impact the type of electrical work they can perform. Table 2 outlines what electrical work electrical workers in certain positions should be able to perform based on their qualifications and training.",
            "page": 9
        },
        {
            "title": "4.3 Electrical competency assessment",
            "text": "Electrical workers must complete a practical electrical competency assessment prior to carrying out electrical work if an appropriate electrical licence is not required by their local state/territory regulator. Table 1 Electrical licence and competency assessment requirements by state/territory identifies when an electrical competency assessment is required.\n\nThe electrical competency assessment evaluates whether an electrical worker has the necessary skills to carry out electrical work on non-fixed electrical equipment and can demonstrate safe work practices in line with the CSIRO Electrical Safety Procedure.\n\nAn electrical worker, if applicable, must successfully pass an electrical competency assessment as agreed by CSIRO within the past 5 years.\n\nThis assessment does not permit electrical workers to carry out any type of electrical work that requires an appropriate electrical licence within their local state or territory.\n\nRefer to Appendix 2 of this guideline for the electrical competency assessment template that must be used.",
            "page": 10
        },
        {
            "title": "4.4 Verification of electrical competency",
            "text": "The verification of electrical competency must establish whether the electrical worker:\n\n1. Has the licences, qualifications, training and experience necessary to safely carry out the required electrical work; and   \n2. Can demonstrate an understanding of the specific risks and control measures needed to carry out specific electrical work tasks.\n\nWhat to consider when completing a verification form?\n\nPrior to carrying out electrical work in CSIRO, an electrical worker must complete and submit a verification of electrical competency form to their line manager for consideration and approval.\n\nWhen completing the form consider the following:\n\na. How do you plan on carrying out the electrical work \u2013 i.e. is it de-energised or energised? If energised, do you have an appropriate electrical licence? An application to undertake energised electrical work need to be completed to obtain permission to work energised.   \nb. Does your training/qualifications/licences/experience address the competencies required for the electrical tasks you intend to carry out? \u2013 copies of qualifications/training/licences need to be attached to the verification form.   \nc. Have you completed Activity Risk Assessments and SWIs, if applicable, for the electrical work you intend to carry out \u2013 copies of the risk assessment and SWIs need to be attached to the verification form.\n\nWhat to consider when reviewing and approving a verification form?\n\nThe Line Manager along with the Electrical Safety Officer (ESO) should review the details in Part 2 & 3 of a submitted Verification of electrical competency.\n\nWhen completing Part 4 & 5, discuss the electrical tasks to be performed and consider the following:\n\na. Does the licence/qualification/training/experience address the work described in Part 2? i.e. Do they require an electrical licence, additional training, equipment/tools, supervision?   \nb. Any of the electrical work tasks need to be performed energised \u2013 an application to undertake energised electrical work needs to be completed and submitted by the electrical worker/competent person to obtain permission to work energised.   \nc. Was there a previous electrical approval \u2013 is this a renewal or has there been a change in the electrical tasks?   \nd. Has the worker provided copies of licences, certificates, qualification \u2013 copies must be provided. If the worker is unable to provide copies, approval cannot be given, and electrical work must be ceased until all supporting documentation provided.   \ne. Are the licences, certificates, qualifications still in date and valid e.g. some licences have a review/renewal date. If out of date, the worker should be notified, and it noted on the verification form.   \nf. Have all known risks and hazards been assessed for the work to be undertaken, has it been documented and have the control measures been implemented - copies of Activity Risk Assessments and Safe Work Instructions must be provided for the electrical tasks. If the worker is unable to provide copies, approval cannot be given, and electrical work must cease until the completed risk assessments and SWI, if applicable, have been provided.   \ng. Are there further requirements for the worker to be approved - where it has been identified that additional training, supervision, procedures, etc are required, it is to be noted on the workers verification form and actioned appropriately.\n\nSetting conditions and limitations to electrical work\n\nUpon reviewing and approving verification form, a Line Manager may want to set conditions or limitation to what electrical work an electrical worker can carry out based on the risk and competency of the work.\n\nExamples of conditions and limitations include:\n\n\uf0b7 Electrical work is restricted to testing only, (no working on energised circuits).   \n\uf0b7 Working on energised circuits strictly in accordance with the conditions of an electrical licence. \uf0b7 Working strictly under supervision by an electrically competent and qualified electrical worker. Isolate, tag, de- energise using appropriate PPE and work on de-energised equipment or installation.   \nRestricted to electrical measurements on live external terminals, with appropriate PPE. Replacement of components in accordance with engineering specifications, like-for-like on deenergised circuits.",
            "page": 10
        },
        {
            "title": "5 Conducting electrical work",
            "text": "Electrical Safety Procedure Section 2 \u2013 Performing electrical work safely\n\nBusiness Units/Functions MUST ensure that:\n\n\uf0b7 Energised electrical work IS NOT conducted, unless subject to exemptions provided under Section 157 of the WHS Regulation and approval is obtained as per section 3.3 of this procedure; \uf0b7 Only persons deemed competent are permitted to carry out electrical work; and \uf0b7 Electrical equipment and installations are isolated, tagged and confirmed de-energised before electrical work commences.",
            "page": 12
        },
        {
            "title": "5.1 General electrical work principles",
            "text": "Section 154 of the WHS Regulations states that electrical work is not to be carried out on energised electrical equipment. However, exemptions do apply in certain circumstances provided in Section 157 of the regulations. Refer to Section 7 of this guideline for more information about energised electrical work requirements.\n\nWherever possible electrical work must be carried out de-energised, this includes testing and fault finding. All possible de-energised working methods must be identified and tried before working energised should be considered.\n\n\u2018Test for Dead\u2019 before you touch\n\nBefore electrical work is carried out, the equipment needs to be tested by a competent person to determine whether or not it is energised. You need to ensure:\n\n\uf0b7 Each exposed part of the equipment is treated as energised until it is isolated and determined not to be energised; and   \n\uf0b7 Each high voltage exposed part is earthed after being de-energised.\n\nElectrical equipment that is de-energised must not be inadvertently energised while work is being carried out.\n\nWork on Electrical Installations\n\nElectrical work on an installation involving any part thereof, in service following construction, alteration or repair, it shall be verified, as far as practicable, that the installation is safe to energise and will operate in accordance with the requirements of AS 3000. Precautions shall be taken to ensure the safety of persons and to avoid damage to property and the electrical installation equipment during inspecting and testing.\n\nWhere electrical installation is an alteration or repair to an existing electrical installation, it shall be verified that the alteration or repair complies with this AS 3000 and does not impair the safety of the existing electrical installation.",
            "page": 12
        },
        {
            "title": "5.2 Tools and Equipment",
            "text": "All electrical tools and equipment should be suitable for the work and be maintained in good working order, including regular maintenance, inspection and testing. Inadequate maintenance may lead to serious electrical risks, for example an insulating medium might conceal a mechanical defect that could cause an open circuit in a testing device. Where any doubt exists about adequacy of the insulation of tools and equipment they should not be used and removed from service.\n\nInsulating barriers and insulating mats\n\nInsulating covers and mats used for electrical purposes should comply with AS/NZS2978: Insulating mats for electrical purposes. Insulated barriers should be of suitable material to effectively separate electrical workers from adjacent energised electrical equipment or energised parts at a higher voltage e.g. protection from low voltage energised parts when working with extra-low voltage. These items should be visually inspected before and after each use. If the items have a defect that adversely affect the performance, then it must be removed from service.",
            "page": 13
        },
        {
            "title": "5.3 Working on a different site",
            "text": "If an electrical worker needs to carry out electrical work on a site other than their home site, they should notify the applicable Site Electrical Safety Officer (Site ESO) for the site they plan to work on of their intention to conduct electrical work.\n\nUpon request, electrical workers should provide the ESO with a copy of their completed Verification of electrical competency, Activity risk assessment and SWI for review.\n\nExample \u2013 Notifying a Site ESO when working on a different site\n\nAn Electrical worker from Bribie Island needs to go to St Lucia to carry out electrical testing of instrumentation. If there is a Site ESO at St Lucia, the worker should the Site ESO of their plans to conduct electrical work.",
            "page": 13
        },
        {
            "title": "6 Isolation of Electricity Supply",
            "text": "Electrical Safety Procedure Section 2.1 \u2013 Isolation of electricity supply\n\nElectrical equipment/installations to be worked on MUST be positively isolated from all sources of electrical supply either by opening switches, removing fuses, opening circuit breakers or removing circuit connections.\n\nSection 5 of the Code of Practice 2018 \u2013 Managing electrical risks in the workplace recommends the following approach to isolation:\n\nConsultation \u2013 Consult with the person who has the management or control of the workplace and notify any other affected persons as appropriate.\n\nIsolation \u2013 Identify the circuit(s) requiring isolation. Disconnect active conductors from relevant source(s), noting there may be multiple sources and stand-by systems, generators or photovoltaic systems as well as auxiliary supplies from other boards. If a removable rack out circuit breaker or combined fuse switch is used it should, if reasonably practicable, be racked out or removed and then locked open and a danger tag applied.\n\nSecuring isolation \u2013 Lock the isolating switch(es) where practicable or remove and tie back relevant conductors to protect the person(s) carrying out the electrical work.\n\nTagging \u2013 Tag the switching points where possible to provide information to people at the workplace that the switch has been isolated.\n\nTesting \u2013 Test to confirm the relevant circuits and any other relevant conductors in the work area have been de-energised.\n\nRe-testing as necessary \u2013 If a person carrying out the work temporarily leaves the immediate area, test must be carried out on their return to ensure that the electrical equipment being worked on remains de-energised, to safeguard against inadvertent reconnection by another person.",
            "page": 14
        },
        {
            "title": "6.1 Lock out and tag out",
            "text": "To ensure that electrical work on de-energised equipment cannot be inadvertently re-energised, workers are required to isolate the equipment at the electrical supply source. The switch must be locked out and tagged to prevent re-energisation. Workers must test the electrical equipment to confirm that it has been de-energised before commencing work. The worker should use personal locks and danger tags at the isolation point to prevent the risk of inadvertent re-energisation.",
            "page": 14
        },
        {
            "title": "6.2 Isolation locks",
            "text": "Isolation points must be fitted with control mechanisms that prevent the electrical equipment from being inadvertently re-energised. The control mechanism should require a deliberate action to engage or dis-engage the device. It must withstand conditions that could lead to the isolation failing. Examples of this include switches with a built-in lock, and lock out for switches, circuit breakers, fuses and safety lockout jaws \u2018hasps\u2019.",
            "page": 14
        },
        {
            "title": "7 Energised electrical work",
            "text": "Electrical Safety Procedure Section 3.4 \u2013 Energised electrical work \u2013 when permitted\n\nEnergised electrical work may only be carried out by a competent person if subject to exemptions under S.157 of the WHS Regulations.\n\nSections 158 - 161 of the WHS Regulations states the required considerations for working energised and how energised electrical work is to be carried.",
            "page": 15
        },
        {
            "title": "7.1 Planning energised electrical work",
            "text": "To meet the legislative requirements the following must be considered and addressed in an Activity Risk Assessment prior to carrying out the work:\n\na. The area where the electrical work is carried out is clear of obstructions so far as to allow for ease of access and exit   \nb. The point at which the electrical equipment can be disconnected or isolated from its supply is: Clearly marked and labelled, and Cleared of obstructions so as to allow easy access and exit by the worker who is to carry out the electrical work or any other competent person; and \u2013 Capable of being operated quickly c. The person authorises the electrical work after consulting with the person with management or control of the workplace.",
            "page": 15
        },
        {
            "title": "7.2 Application to undertake energised electrical work",
            "text": "To carry out energised electrical work, electrical workers must complete an Application to undertake energised electrical work (CSIRO Electrical Safety Procedure Appendix 4).\n\nA completed application must be endorsed by the electrical workers line manager and then submitted to the applicable Group Leader and BU Director for consideration and approval.\n\nThe purpose of the application form is to provide senior management with visibility of what if any energised electrical work is being conducted within a business unit and to ensure that the work:\n\n\uf0b7 will be conducted by a competent person,   \n\uf0b7 is justified and meets the energised electrical work exemptions under s157 of the WHS Regulations, and   \n\uf0b7 will be conducted in a safe manner.\n\nWhat to consider when completing an application?\n\nWhen completing the application consider the following:\n\na. How do you plan on carrying out the electrical work \u2013 i.e. is it de-energised or energised? If energised, do you have an appropriate electrical licence? An application to undertake energised electrical work need to be completed to obtain permission to work energised.   \nb. Does your training/qualifications/licences/experience address the competencies required for the electrical tasks you intend to carry out? \u2013 copies of qualifications/training/licences need to be attached to the verification form.   \nc. Have you completed Activity Risk Assessments and SWIs, for the electrical work you intend to carry out \u2013 copies of the risk assessment/s need to be attached to the application.   \nd. Does the risk assessment address all the considerations documented in Part 3 of the application form?   \ne. Do you have a current and approved Verification of electrical competency form? Does it cover the electrical work listed in the application? Do you require an appropriate electrical licence to conduct the work \u2013 copy of the approved verification form needs to be attached to the application.   \nf. Are there any unexpected events such as equipment failures, that may require you to perform non-routine energised electrical work? \u2013 make sure your application covers all routine and potential non-routine work to avoid having to apply for approval at short notice.",
            "page": 15
        },
        {
            "title": "7.3 Carrying out energised electrical work",
            "text": "To ensure that energised electrical work is carried out safely and risk minimised to yourself and others, the work must be performed:\n\na. By a competent person who has the tools, testing equipment and PPE that are suitable for the work, have been properly tested and are maintained in good working order;   \nb. In accordance with a Safe Work Instruction prepared for the work; and   \nc. Subject to the exception explained below \u2013 with a safety observer present who is competent: To implement control measures in an emergency, and \u2013 To rescue and resuscitate the worker who is carrying out the work if necessary, and Has been assessed in the previous 12 months as competent to rescue and resuscitate a person.\n\nA safety observer is not required if the work consists only of testing and the risk assessment shows there is no serious risk associated with the proposed work.",
            "page": 16
        },
        {
            "title": "7.4 Safe Work Instructions",
            "text": "A key requirement in the WHS Regulations is to ensure that energised electrical work is conducted in accordance with a safe work method statement (SWMS). The equivalent for this in CSIRO is the Safe Work Instruction (SWI).\n\nAll High-Risk Work which includes energised electrical work requires an SWI in accordance with CSIRO Risk Management Procedure.\n\nSWIs prepared for energised electrical work must:\n\n\uf0b7 Describe any approval/authorisation arrangements that need to be followed and who is approved to carry out that particular electrical work;   \n\uf0b7 Describe the electrical work being undertaken;   \n\uf0b7 Specify the hazards identified in the risk assessment associated with the electrical work task;   \n\uf0b7 Describe the health and safety considerations and requirements that need to be in place to carry out the work;   \n\uf0b7 Address the steps to be taken in the event of an emergency directly and indirectly related to the electrical work.\n\nSWIs must be regularly reviewed and, as necessary, revised if relevant control measures change. They must, for example, be revised if a decision is made to change relevant safe work processes with the SWI in your workplace.",
            "page": 16
        },
        {
            "title": "7.5 Safety Observers",
            "text": "A competent safety observer must be present when energised electrical work is carried out, unless the work consists only of testing and a risk assessment demonstrates that a safety observer is not required as the hazards and risks have been eliminated or effectively managed.\n\nThe safety observer must:\n\n\uf0b7 Be competent to effectively respond to an electrical emergency;   \n\uf0b7 Be competent to rescue and resuscitate the worker who is carrying out the work if necessary; and   \n\uf0b7 Has been assessed in the previous 12 months as competent to rescue and resuscitate a person i.e. attended CPR Training annually.\n\nThe safety observer should:\n\n\uf0b7 Not observe more than one task at any one time;   \n\uf0b7 Only observe one electrical worker carrying out a task i.e. if there is more than one worker conducting a task then a safety observer is required for each worker carry out the task;   \n\uf0b7 Be able to communicate quickly and effectively with the electrical worker(s) carrying out the work, specialist equipment may be necessary if there is a barrier to communication; and   \n\uf0b7 Not have any known temporary or permanent disabilities that would adversely affect their role and performance.",
            "page": 17
        },
        {
            "title": "7.6 Other considerations",
            "text": "Section 6.3 of the Code of Practice 2018 \u2013 Managing electrical risks in the workplace provides additional guidance on requirements and recommendations to comply with the legislation regarding carrying out energised electrical work, as well as:\n\n\uf0b7 Hazards indirectly caused by electricity, such as conductive materials; \uf0b7 Work positioning that minimises the risk of inadvertent contact with exposed energised parts; and \uf0b7 Safety barriers and signs that must be erected when work is carried out.",
            "page": 17
        },
        {
            "title": "7.7 Energised electrical work \u2013 testing and fault-finding",
            "text": "Carrying out testing and fault-finding\n\nWhen carrying out testing and fault-finding electrical work de-energised methods should be considered before energised methods are adopted.\n\nAS/NZS 3017 Electrical installations \u2013 Verification guidelines sets out common test methods that may be used to verify that testing at low voltage electrical installation complies with AS3000 and includes minimum safety standards for test instruments. Testing must be carried out in such a manner that the safety of the operator and other people in the vicinity, and test equipment is not placed at risk.\n\nBefore starting any testing or fault finding in an energised environment:\n\n\uf0b7 Identify exposed conductive parts that could become energised while using test instruments;   \n\uf0b7 Install temporary or fixed barriers to prevent electrical workers from inadvertently contacting exposed conductive parts;   \n\uf0b7 Carry out checks to ensure that the test instruments to be used are appropriate and functioning correctly;   \n\uf0b7 Ensure that only authorised persons may enter the immediate area where the work is to be carried out.\n\nWhen testing or fault-finding in an energised environment:\n\n\uf0b7 Use only appropriately insulated and rated tools, test instruments and test probes;   \n\uf0b7 Use only appropriately rated PPE;   \n\uf0b7 Use a safety observer, if required by the risk assessment conducted for the work;   \n\uf0b7 Carry out regular review of the work situation to ensure that no new hazards are created durin the process.\n\nWhen testing or fault finding is completed, restore circuits and equipment to a safe condition. For example, disconnected conductors should be reconnected and left in a safe state with covers replaced and accessories and equipment properly secured.\n\nCoordination procedures, such as procedures for switching circuits or equipment on and off during fault finding or testing process, should always be implemented and maintained.\n\nTest instruments\n\nYou must ensure that the person carrying out energised electrical work has tools, testing equipment and PPE that are suitable for work, that have been properly tested and that are maintained in good working order. Test instruments should comply with the requirements of AS61010.1 Safety requirements for electrical equipment for measurement, control and laboratory use \u2013 General requirements and be calibrated at regular intervals.\n\nWorkers carrying out electrical testing must be appropriately trained and competent in test procedures and in the use of testing instruments and equipment. This includes:\n\n\uf0b7 Being able to use the device safely and in a manner for which it is intended;   \n\uf0b7 Being able to determine, by inspection, that the device is safe for use, for example, the device is not damaged and is fit for purpose;   \n\uf0b7 Understanding the limitations of the equipment, for example, when testing to prove an alternating current circuit is de-energised \u2013 whether the device indicates the presence of hazardous levels of direct current;   \n\uf0b7 Being aware of the electrical safety implications for others when the device is being used, for example, whether the device causes electric potential of the earthing system to rise to a hazardous level; and   \n\uf0b7 Knowing what to do to ensure electrical safety when an inconclusive or incorrect result is obtained.\n\nPersonal protective equipment (PPE)\n\nYou must ensure that PPE for electrical work, including testing and fault finding, is selected to minimise risks to health and safety, maintained, repaired or replaced so that it continues to do so, and used or worn by the worker, so far as is reasonably practicable. The PPE must be able to withstand the energy at the point of work when working energised. A person who directs the carrying out of work must provide the workers with information, training and instruction on the proper use and wearing of the PPE.\n\nPPE clothing worn by workers working on or near exposed energised electrical parts or live conductive parts shall be appropriate for the purpose, fit correctly, cover the full body (including the arms and legs) and be in good condition while the work is being performed. All PPE shall be selected in accordance with the risk assessment and with the type of work being performed.\n\nBracelets, rings, neck chains, exposed metal zips, watches, and other conductive items should not be worn while working on or near exposed energised equipment or live parts.",
            "page": 18
        },
        {
            "title": "8 Work with electrical equipment",
            "text": "Electrical Safety Procedure Section 4 \u2013 Working with electrical equipment\n\nThe procedure describes the requirements for unsafe electrical equipment, testing and tagging, and design, manufacture and importation of electrical equipment.",
            "page": 21
        },
        {
            "title": "8.1 Purchasing of equipment",
            "text": "When purchasing electrical equipment, you must ensure that the equipment meets applicable Australian Standards prior to it being commissioned such as AS/NZS 3820 Essential safety requirements for electrical equipment or equivalent international standards recognised within Australia. Electrical equipment that comply with Australia Standards will have a regulatory compliance mark (a triangle with a circled tick inside) displayed on the equipment.\n\nThis is a particular issue for equipment that is purchased internationally, so inspect newly acquired electrical equipment and if there is any doubt engage an electrician to inspect the equipment.\n\nIf the equipment is electrically unsafe return it to the supplier or arrange for the equipment to be modified and certified to meet Australian Standards.",
            "page": 21
        },
        {
            "title": "8.2 Modifications to electrical equipment",
            "text": "Modifications made to electrical equipment such as repairing electrical wiring or replacing faulty parts must only be carried out by a competent person.",
            "page": 21
        }
    ]
}